DRAFT — not sent. Review before this leaves the building.
Generated by an agent that does not contact anyone.

# Demo — 400 MW onsite gas for a data center campus

400 MW simple_cycle_turbine on natural_gas (uncontrolled), no enforceable hour cap (PTE at 8760)

## 2% probability of energizing on the announced schedule

- 16 months to the announced date. 3 months to prepare a complete application plus 66 months of agency review = 69 months required.
- Slack -53 months against a sigma of 15.7 months, taken from the 41-104 month range for Major nonattainment NSR.

*Model:* The air permit is treated as the critical path. Months available is the target energization date minus today. Months required is the pre-application preparation period plus the pathway's likely duration for that state agency. The pathway's own optimistic-to-pessimistic spread is read as roughly plus or minus two standard deviations, so sigma = (high - low) / 4, floored at one month. The probability is the normal CDF of slack over sigma, clipped to [0.02, 0.97] because nothing here justifies claiming certainty. Hard stops are a hard cap at 0.05: a moratorium, an unavailable offset market or a consumed increment is not a schedule risk, it is a different outcome. Turbine delivery, construction and interconnection are not modelled — they are separate constraints and each is documented as binding on its own.

## Pathway

**Major nonattainment NSR** — 41–104 months, likely 66.

Controlling pollutant: NOx at 5,887 tpy against a 50 tpy threshold.

Source category: Simple cycle, no steam cycle, so not a 'steam electric plant' and no boiler. Not a listed category despite 4,200 MMBtu/hr of heat input. Major source threshold is 250 tpy. Worth confirming with the state — a few agencies read the boiler entry more broadly than EPA does.

*40 CFR 52.21(b)(1)(i)(a); the 'List of 28' named source categories*

## Triggers that fired

| Trigger | Months added | Detail | Citation |
|---|---:|---|---|
| major nonattainment nsr | 6 | NOx PTE of 5,887 tpy is over the 50 tpy major threshold for a moderate ozone nonattainment area. Requires LAER (no cost defense, unlike BACT) and 1.15:1 emission offsets — 6,770 tons of verified reductions bought from existing sources in the area. | CAA 173; 40 CFR 51.165(a)(1)(iv)(A) |
| title v | 0 | Title V operating permit required — criteria pollutant PTE 5,887 tpy over 100 tpy. Runs after the construction permit; usually does not block construction but does add annual compliance cost and a public comment window of its own. | 40 CFR Part 70 |
| nsps turbine | 0 | NSPS Subpart KKKK applies, and EPA's 15 January 2026 rule (91 Fed. Reg. 1910) added Subpart KKKKa. That rule did not settle the trailer-mounted question, and it did not settle it in the direction most coverage claims. It finalised a conditional exclusion removing turbines from the 'stationary combustion turbine' definition where the unit qualifies as a nonroad engine and is certified under Title II. The exclusion is not operative: it takes effect only if EPA adopts Title II standards for portable turbines, a separate rulemaking that has not happened. Meanwhile the NAACP is asking a federal court in Mississippi to shut down 27 unpermitted turbines at xAI's Colossus 2, with a preliminary injunction hearing set for late August 2026. Underwriting a trailer-mounted fast path today means underwriting an open legal question, not a loophole. | 40 CFR 60 Subpart KKKK and new Subpart KKKKa; 91 Fed. Reg. 1910 (15 Jan 2026); NAACP v. xAI (N.D. Miss.), PI hearing late Aug 2026 |
| state toxics | 2 | NJ runs a state air toxics program on top of the federal HAP rules. Expect a separate modeling demonstration for formaldehyde and, for engines, acrolein. This often drives stack height more than the NAAQS analysis does. | NJ DEP EJ Law N.J.S.A. 13:1D-157, effective April 2023 |
| ozone transport region | 3 | NJ is in the Ozone Transport Region. NOx is subject to nonattainment-style requirements statewide regardless of local monitor data, and the major source threshold for VOC/NOx is 50 tpy. | CAA 184; 40 CFR 51.165 |
| ej denial authority | 4 | NJ gives the agency authority to deny a permit outright in an overburdened community, independent of whether the emissions modeling passes. This is a discretionary denial risk, not a timeline risk. | NJ DEP EJ Law N.J.S.A. 13:1D-157, effective April 2023 |
| litigation | 3 | 2 federal case(s) touching this developer or county: MONTGOMERY v. DATAONE USA LLC — 1:26-cv-05972 — D.N.J. — filed 2026-05-26 — 28:1332 Diversity-Torts to Land; MOTLEY v. COSMED GROUP, INC. — 2:24-cv-09063 — D.N.J. — filed 2024-09-09 — 28:1441 Notice of Removal- Product Liability | CourtListener / RECAP |

## Potential to emit

| Pollutant | tpy | lb/hr |
|---|---:|---:|
| CO2e | 2,023,560.0 | 462,000.00 |
| NOx | 5,886.7 | 1,344.00 |
| CO | 1,508.5 | 344.40 |
| PM10 | 121.4 | 27.72 |
| PM2.5 | 121.4 | 27.72 |
| SO2 | 62.5 | 14.28 |
| VOC | 38.6 | 8.82 |
| HCHO | 13.1 | 2.98 |

PTE (tpy) = EF (lb/MMBtu) x heat input (MMBtu/hr) x hours (hr/yr) / 2000

- Heat input: 400 MW x 1000 kW/MW x 10,500 Btu/kWh / 1e6 = 4,200 MMBtu/hr
- Hours: 8,760 hr/yr — no enforceable cap, so PTE is computed at full-time operation regardless of intended dispatch
- Emission factors: AP-42 Table 3.1-1 / 3.1-2a / 3.1-3, uncontrolled natural gas turbine > 3 MW
- Controls: none

## Alternate site

- No candidate parcel resolved. With NullProvider that is expected — the search refuses rather than inventing a parcel. Configure the provider to run it for real.

## Config alternatives at this parcel

| Change | Pathway | Likely | Months saved | Availability | What it costs |
|---|---|---:|---:|---:|---|
| Switch to solid oxide fuel cells | Minor NSR construction permit | 22 | +44 | 100% | Solid oxide fuel cells emit almost no criteria pollutants, which usually takes the air permit off the critical path entirely. CO2 is not solved — they still burn gas. Much higher capital cost per MW, a supplier list you can count on one hand, and lead times that are themselves the constraint at data center scale. |
| Add SCR | Major nonattainment NSR | 66 | +0 | 100% | SCR is the standard NOx answer and it is also the expensive one: catalyst, reactor volume in the exhaust path, and an ammonia or urea storage and handling system on site, which brings its own safety review and often its own local permit. Small heat-rate penalty from the pressure drop. It does nothing for CO. |
| Add oxidation catalyst | Major nonattainment NSR | 66 | +0 | 100% | An oxidation catalyst cuts CO by about 90% and VOC by about half. No reagent, no storage tank, small pressure drop, and it is cheap next to SCR. Worth checking first whenever CO is the pollutant sitting over the threshold — on an uncontrolled turbine that is more often the case than people expect. |
| Add SCR + oxidation catalyst | Major nonattainment NSR | 66 | +0 | 100% | SCR is the standard NOx answer and it is also the expensive one: catalyst, reactor volume in the exhaust path, and an ammonia or urea storage and handling system on site, which brings its own safety review and often its own local permit. Small heat-rate penalty from the pressure drop. It does nothing for CO. An oxidation catalyst cuts CO by about 90% and VOC by about half. No reagent, no storage tank, small pressure drop, and it is cheap next to SCR. Worth checking first whenever CO is the pollutant sitting over the threshold — on an uncontrolled turbine that is more often the case than people expect. |
| Add dry low-NOx combustors | Major nonattainment NSR | 66 | +0 | 100% | Dry low-NOx combustors are a turbine specification, not an add-on: you order the machine that way. No reagent and no aftertreatment, but the reduction is smaller than SCR and there are turndown and CO trade-offs at part load. |
| Switch simple cycle to combined cycle | Major nonattainment NSR | 66 | +0 | 100% | Combined cycle burns roughly two thirds the fuel per MWh, so tons per year drop with no control equipment at all. The catch is legal, not thermal: the HRSG and steam turbine make the plant a 'fossil fuel-fired steam electric plant' over 250 MMBtu/hr, which drops the PSD major threshold from 250 tpy to 100 tpy. Check both directions before assuming it helps. Also adds water, a longer build, and a second machine in an order book already full. |
| Combined cycle + SCR + oxidation catalyst | Major nonattainment NSR | 66 | +0 | 100% | Combined cycle burns roughly two thirds the fuel per MWh, so tons per year drop with no control equipment at all. The catch is legal, not thermal: the HRSG and steam turbine make the plant a 'fossil fuel-fired steam electric plant' over 250 MMBtu/hr, which drops the PSD major threshold from 250 tpy to 100 tpy. Check both directions before assuming it helps. Also adds water, a longer build, and a second machine in an order book already full. SCR is the standard NOx answer and it is also the expensive one: catalyst, reactor volume in the exhaust path, and an ammonia or urea storage and handling system on site, which brings its own safety review and often its own local permit. Small heat-rate penalty from the pressure drop. It does nothing for CO. |
| Accept a run-hour cap, with SCR and oxidation catalyst | Major nonattainment NSR | 66 | +0 | 38% | A federally enforceable run-hour cap is the cheapest way to become a minor source and the most expensive way to run a data center. The cap becomes a permit condition with continuous recordkeeping and real enforcement exposure. At 3,348 hr/yr the plant is available 38% of the year. That is a peaker, not a data center plant — it cannot carry the load on its own. |
| Split into two separate sources | Major nonattainment NSR | 69 | -3 | 100% | Splitting the plant only works if the pieces are genuinely separate stationary sources. Units serving one campus, under one owner, will be aggregated. Treat this as a conversation with the agency, not a design decision. |

> Accept a run-hour cap (as designed): Holding NOx under 250 tpy would need a cap of 335 hr/yr (4% availability). That is not a data center power plant, it is a peaker.

## Field requests

- `nearest_class_i_area_km` — genuine gap. null does not support field requests. This is a real hole in the catalog for air permitting work; record it and source the fact elsewhere or state it as unknown.
- `background_pm25_ug_m3` — genuine gap. null does not support field requests. This is a real hole in the catalog for air permitting work; record it and source the fact elsewhere or state it as unknown.

## Agent's read

Major nonattainment NSR: 41-104 months (likely 66) Deciding factors: major nonattainment nsr (+6 mo); ej denial authority (+4 mo); ozone transport region (+3 mo)

## What this does not know

- The address did not resolve to a canonical parcel. Could not resolve 'Vineland, New Jersey' with sufficient confidence: NullProvider has no data; configure MIREYE_API_KEY Everything below is screened against a declared jurisdiction and is unverified at parcel level.
- Running against NullProvider: no physical facts were fetched. Terrain, pipeline distance, receptors and Class I proximity are unknown, not absent. Set MIREYE_API_KEY to run this for real.
- No nonattainment designation was loaded for this county. If the Green Book ingest is not wired up, treat 'attainment' as unread rather than confirmed — it is the single fact most likely to flip the pathway.
- Nearest Class I area distance is unknown. It was requested via the provider's field-request route. A Class I area inside 100 km adds a Federal Land Manager review that can stop a project on visibility grounds alone.
- PSD increment consumption by existing major sources is unknown. A consumed increment can make a site un-permittable at any timeline.
- This is a screen, not an applicability determination. A licensed professional signs that opinion and carries the liability.
- The agent drafts and ranks. It does not contact agencies, file anything, or send anything. Drafts land in outputs/drafts/ for a person to review.

## Provenance

Every physical fact with its source, fetch timestamp and confidence.

| Field | Value | Source | Fetched | Confidence |
|---|---|---|---|---:|
| jurisdiction | Cumberland County, NJ | user-declared (unverified) | 2026-08-05T09:54:51+00:00 | — |

*Generated 2026-08-05T09:54:51+00:00 · deterministic fallback (no LLM) · 7 tool calls · 25 credits.*

*Screen, not an applicability determination. The agent does not contact agencies, file anything, or send anything.*